# 附录G 大型医疗设备机房条件速查表

---

## 使用说明

本表供建筑专业主创和项目负责人在方案/初设阶段快速查阅各类大型医疗设备的机房条件。**不同品牌型号差异较大，表中数据为通用参考值，最终须以设备厂家提供的机房条件书为准。**

> **★ 核心原则：设备品牌型号越早确定越好。未确定时按本表最大值预留。**

---

## 一、影像诊断设备

### 1.1 CT

| 参数 | 普通CT（16/64排） | 高端CT（128排/双源） | 说明 |
|------|-----------------|-------------------|------|
| **机房面积** | ≥30m² | ≥40-45m² | 不含操作间 |
| **操作间面积** | ≥10m² | ≥12m² | 铅玻璃观察窗 |
| **净高** | ≥3.0m | ≥3.2m | 含吊顶 |
| **楼板荷载** | ≥8kN/m² | ≥10kN/m² | 局部设备基础处更高 |
| **设备重量** | 1.5-2.5吨 | 2.5-4.0吨 | 含机架 |
| **电力** | 80-120kVA | 120-200kVA | 三相，专用回路 |
| **冷却** | 风冷/水冷 | 水冷为主 | 预留冷却水管路 |
| **防护** | 2-3mmPb | 3-4mmPb | 按预评价报告确定 |
| **降板** | 50-80mm | 60-100mm | 硫酸钡砂浆 |
| **运输走道宽** | ≥2.4m | ≥2.4m | 转弯内净≥2.4m |
| **转弯半径** | ≥2.0m | ≥2.5m | 需模拟验证 |
| **门洞（净）** | ≥1800×2400mm | ≥2000×2400mm | 含包装尺寸 |
| **UPS** | 建议 | ★推荐 | 避免扫描中断电 |

### 1.2 MRI

| 参数 | 1.5T MRI | 3.0T MRI | 说明 |
|------|---------|---------|------|
| **机房面积** | ≥45m² | ≥55-60m² | ★含5高斯线范围 |
| **设备间面积** | ≥15m² | ≥20m² | 冷水机+梯度放大器 |
| **操作间面积** | ≥12m² | ≥15m² | — |
| **净高** | ≥3.2m | ≥3.5m | 含屏蔽层+吊顶 |
| **楼板荷载** | 局部≥20kN/m² | 局部≥25kN/m² | ★磁体极重 |
| **设备重量** | 4-8吨 | 8-20吨 | 超导磁体含液氦 |
| **电力** | 60-100kVA | 100-200kVA | ★须设滤波器（EMI） |
| **冷却** | 水冷 | 水冷 | 冷却水量大，专用管路 |
| **★磁屏蔽** | 钢板屏蔽室 | 更高等级屏蔽 | 屏蔽公司设计施工 |
| **★5高斯线** | 须标注在平面图 | 范围更大 | 范围内禁铁磁性物体 |
| **★失超排气管** | 必须，≥Φ250mm | 必须，≥Φ250mm | 直通室外，出口远离人员 |
| **振动要求** | VC-A级 | VC-B~VC-C级 | ★对楼板振动极敏感 |
| **运输走道宽** | ≥2.8m | ≥3.0m | 磁体超宽超重 |
| **门洞** | ≥2400×2800mm | ≥2600×3000mm | ★可能需预留吊装口 |
| **★结构钢筋** | 5高斯线内非磁性 | 范围更大 | 不锈钢筋/玻纤筋 |
| **设备基础** | ★独立基础，与主体脱开 | 同左 | 减振要求 |

### 1.3 DSA

| 参数 | 单C臂DSA | 双C臂/复合手术室DSA | 说明 |
|------|---------|-------------------|------|
| **机房面积** | ≥35m² | ≥50-70m² | 复合手术室更大 |
| **净高** | ≥3.0m | ≥3.2m | 悬吊C臂轨道 |
| **荷载** | ≥8kN/m² | ≥10kN/m² | C臂悬吊点集中荷载大 |
| **电力** | 60-100kVA | 80-150kVA | — |
| **防护** | 2-3mmPb | 3-4mmPb | — |
| **★特殊要求** | 净化ISO 7-8 | 净化+防护双重 | 复合手术室最复杂 |
| **悬吊轨道** | 结构预埋 | 结构预埋 | ★须在结构施工图中体现 |

### 1.4 DR

| 参数 | 数值 | 说明 |
|------|------|------|
| **机房面积** | ≥20m² | 含操作间另计≥8m² |
| **净高** | ≥2.8m | — |
| **荷载** | ≥4kN/m² | — |
| **电力** | 30-60kVA | — |
| **防护** | 1-2mmPb | 较轻量级 |

---

## 二、放射治疗设备

### 2.1 直线加速器

| 参数 | 6MV | 10MV | 15MV及以上 | 说明 |
|------|-----|------|-----------|------|
| **治疗室面积** | ≥50m² | ≥60m² | ≥70m² | 含治疗床旋转空间 |
| **净高** | ≥4.0m | ≥4.5m | ≥4.5m | 机头旋转包络 |
| **主屏障壁厚** | 1.5-1.8m | 1.8-2.2m | 2.2-2.5m | 混凝土 |
| **次屏障壁厚** | 1.0-1.2m | 1.2-1.5m | 1.5-1.8m | — |
| **顶板厚** | 1.2-1.5m | 1.5-1.8m | 1.8-2.0m | — |
| **迷道长度** | 6-8m | 8-10m | 10-12m | L型或Z型 |
| **迷道宽度** | ≥1.8m | ≥1.8m | ≥1.8m | 治疗床通过 |
| **设备重量** | 3-5吨 | 4-6吨 | 5-8吨 | 加速器头 |
| **电力** | 100-200kVA | 200-350kVA | 350-500kVA | ★专用变压器 |
| **冷却** | 水冷 | 水冷 | 水冷 | 冷却水量大 |
| **★中子防护** | 不需要 | 可能需要 | ★必须 | ≥10MV产生中子 |
| **运输走道宽** | ≥3.0m | ≥3.0m | ≥3.0m | — |
| **防护门重量** | 6-10吨 | 8-12吨 | 10-15吨 | 电动/气动 |
| **结构层高** | ≥6m | ≥7m | ≥8m | 含壁厚+净高 |

### 2.2 伽马刀

| 参数 | 数值 | 说明 |
|------|------|------|
| **机房面积** | ≥40m² | — |
| **壁厚** | ≥1.0m混凝土 | 含钴-60放射源 |
| **设备重量** | 约20吨 | 含屏蔽体 |
| **★放射源管理** | 须设放射源库 | 监控+门禁 |
| **电力** | 50-80kVA | — |

### 2.3 后装治疗机

| 参数 | 数值 | 说明 |
|------|------|------|
| **机房面积** | ≥25m² | — |
| **壁厚** | 0.8-1.2m混凝土 | — |
| **迷道** | 需要，3-5m | — |
| **电力** | 20-40kVA | — |

---

## 三、核医学设备

### 3.1 PET-CT

| 参数 | 数值 | 说明 |
|------|------|------|
| **机房面积** | ≥40m² | 含操作间另计 |
| **★候诊间** | 8-12间×≥4m²/间 | 注射后等候40-60min |
| **★给药室** | 4-6mmPb防护+负压 | 操作人员辐射防护 |
| **荷载** | ≥10kN/m² | — |
| **电力** | 80-150kVA | — |
| **★放射性药物通道** | 独立于患者通道 | — |
| **★衰变池** | 必须设置 | 核医学排水全部接入 |

### 3.2 PET-MR

| 参数 | 数值 | 说明 |
|------|------|------|
| **机房面积** | ≥60m² | ★含磁屏蔽 |
| **荷载** | ≥15kN/m² | 含磁体 |
| **其他** | PET-CT要求 + MRI要求叠加 | 最复杂的设备之一 |

### 3.3 SPECT

| 参数 | 数值 | 说明 |
|------|------|------|
| **机房面积** | ≥30m² | — |
| **防护** | 2-3mmPb | — |
| **候诊** | 参照PET-CT但规模较小 | — |

### 3.4 回旋加速器

| 参数 | 数值 | 说明 |
|------|------|------|
| **机房面积** | ≥40m² | 自产放射性药物 |
| **壁厚** | 1.5-2.0m混凝土 | — |
| **设备重量** | 10-20吨 | — |
| **★审批** | 需辐射安全许可证 | 周期长 |

---

## 四、手术相关大型设备

### 4.1 手术机器人（达芬奇/国产）

| 参数 | 数值 | 说明 |
|------|------|------|
| **手术室面积** | ★≥60m²（建议≥65m²） | 比常规手术室大 |
| **净高** | ≥3.0m | 机械臂运动空间 |
| **荷载** | ≥6kN/m² | 机器人本体约500-800kg |
| **电力** | 专用回路，30-60kVA | — |
| **网络** | ★万兆光纤 | 远程手术/3D视频 |
| **层流天花** | 须避开机械臂活动范围 | 布局须与厂家确认 |

### 4.2 杂交手术室（Hybrid OR）

| 参数 | 数值 | 说明 |
|------|------|------|
| **面积** | ≥70-80m² | DSA+手术室合体 |
| **净高** | ≥3.2m | 悬吊C臂轨道 |
| **要求** | 净化ISO 7 + 防辐射3-4mmPb | ★双重要求叠加 |
| **电力** | 150-250kVA | DSA+手术设备+净化空调 |

---

## 五、其他大型设备

### 5.1 中心供应室灭菌器

| 参数 | 脉动真空灭菌器 | 低温等离子灭菌器 | 环氧乙烷灭菌器 |
|------|-------------|---------------|-------------|
| **面积** | 单台占地约4-6m² | 单台占地约3-4m² | 单台占地约4-6m² |
| **层高** | 净高≥3.0m（蒸汽管道） | ≥2.8m | ≥3.0m（排风管道） |
| **荷载** | ≥6kN/m² | ≥4kN/m² | ≥4kN/m² |
| **蒸汽** | ★需要蒸汽供应 | 不需要 | 不需要 |
| **排水** | 凝结水排放（高温） | 少量 | 少量 |
| **排风** | 一般通风 | 一般通风 | ★须专用排风（有毒） |

### 5.2 洗衣龙

| 参数 | 数值 | 说明 |
|------|------|------|
| **占地面积** | 20-40m²/台 | 含进出口空间 |
| **荷载** | ★≥8kN/m² | 设备重5-10吨 |
| **层高** | ≥3.5m | 设备高度+管道 |
| **蒸汽** | 需要 | 大量蒸汽 |
| **给水** | 大量（日用水50-100吨/500床） | — |
| **排水** | ★大量，须隔油/中和处理 | 主管≥DN150 |
| **振动** | ★须隔振基础 | 高速脱水时振动大 |

---

## 六、运输路径速查

| 设备 | 最大包装尺寸(参考) | 走道净宽 | 转弯半径 | 门洞净尺寸 | 地面承重 |
|------|------------------|---------|---------|----------|---------|
| CT | 2.0×1.8×2.0m | ≥2.4m | ≥2.0m | 1800×2400mm | ≥8kN/m² |
| 高端CT | 2.3×2.0×2.2m | ≥2.4m | ≥2.5m | 2000×2400mm | ≥10kN/m² |
| MRI 1.5T | 2.5×2.0×2.5m | ≥2.8m | ≥3.0m | 2400×2800mm | ≥15kN/m² |
| MRI 3.0T | 3.0×2.5×2.5m | ≥3.0m | ≥3.5m | 2600×3000mm | ≥20kN/m² |
| 直线加速器 | 2.5×2.0×2.5m | ≥3.0m | ≥4.0m | 2500×3000mm | ≥10kN/m² |
| 手术机器人 | 1.5×1.5×2.0m | ≥2.0m | ≥2.0m | 1500×2200mm | ≥6kN/m² |

> **★ 以上为参考值。实际运输路径须在施工图中出专项"设备运输路径图"，逐段标注宽度、净高、荷载、转弯半径。路径上不得有台阶（坡道≤1:8）。**

---

*编制：医疗健康设计部*
*日期：2026年3月*
